<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="36.00" TargetName="GeneralPanel_Foundation" TargetType="Controller" ContainsContext="true">
  <Controller Use="Context" Name="GeneralPanel_Foundation">
    <Programs Use="Context">
      <Program Name="MainProgram" Use="Context">
        <Routines Use="Context">

          <Routine Name="CM_TC" Type="ST">
            <STContent>
              <![CDATA[
(* ============================================================
   CM_TC — Thermocouple input processing (Slots 4-6 IY4)
   Channels: CM_AIN[8..19]
   Scaling: pass-through only (PV := INT_TO_REAL(IN))
   All alarm, deadband, BAD, ALMpri, ACK/ACKD logic
   identical to CM_AI.
   ============================================================ *)

(* ---- Channel 8  (Slot 4 Ch00) ---- *)
CM_AIN[8].PV := INT_TO_REAL(CM_AIN[8].IN);
IF CM_AIN[8].MODE THEN CM_AIN[8].PV := CM_AIN[8].PV_SIM; END_IF;
CM_AIN[8].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[8].ALARMTIME * 1000.0);
CM_AIN[8].ALARMDELAY.EnableIn := ((CM_AIN[8].PV >= CM_AIN[8].HHAL AND CM_AIN[8].HHEN AND CM_AIN[8].HHEN_PRG) OR
                                   (CM_AIN[8].PV >= CM_AIN[8].HAL  AND CM_AIN[8].HEN  AND CM_AIN[8].HEN_PRG)  OR
                                   (CM_AIN[8].PV <= CM_AIN[8].LAL  AND CM_AIN[8].LEN  AND CM_AIN[8].LEN_PRG)  OR
                                   (CM_AIN[8].PV <= CM_AIN[8].LLAL AND CM_AIN[8].LLEN AND CM_AIN[8].LLEN_PRG)) AND NOT CM_AIN[8].BAD;
TONR(CM_AIN[8].ALARMDELAY);
IF CM_AIN[8].ALARMDELAY.DN AND NOT CM_AIN[8].BAD THEN
    IF CM_AIN[8].PV >= CM_AIN[8].HHAL AND CM_AIN[8].HHEN AND CM_AIN[8].HHEN_PRG THEN CM_AIN[8].HHAI := 1; END_IF;
    IF CM_AIN[8].PV >= CM_AIN[8].HAL  AND CM_AIN[8].HEN  AND CM_AIN[8].HEN_PRG  THEN CM_AIN[8].HAI  := 1; END_IF;
    IF CM_AIN[8].PV <= CM_AIN[8].LAL  AND CM_AIN[8].LEN  AND CM_AIN[8].LEN_PRG  THEN CM_AIN[8].LAI  := 1; END_IF;
    IF CM_AIN[8].PV <= CM_AIN[8].LLAL AND CM_AIN[8].LLEN AND CM_AIN[8].LLEN_PRG THEN CM_AIN[8].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[8].PV < (CM_AIN[8].HHAL - CM_AIN[8].ALMDB) THEN CM_AIN[8].HHAI := 0; END_IF;
IF CM_AIN[8].PV < (CM_AIN[8].HAL  - CM_AIN[8].ALMDB) THEN CM_AIN[8].HAI  := 0; END_IF;
IF CM_AIN[8].PV > (CM_AIN[8].LAL  + CM_AIN[8].ALMDB) THEN CM_AIN[8].LAI  := 0; END_IF;
IF CM_AIN[8].PV > (CM_AIN[8].LLAL + CM_AIN[8].ALMDB) THEN CM_AIN[8].LLAI := 0; END_IF;
IF CM_AIN[8].BAD THEN CM_AIN[8].HHAI := 0; CM_AIN[8].HAI := 0; CM_AIN[8].LAI := 0; CM_AIN[8].LLAI := 0; END_IF;
CM_AIN[8].ALARM := CM_AIN[8].HHAI OR CM_AIN[8].HAI OR CM_AIN[8].LAI OR CM_AIN[8].LLAI;
IF CM_AIN[8].HHAI THEN CM_AIN[8].ALMpri := 1;
ELSIF CM_AIN[8].LLAI THEN CM_AIN[8].ALMpri := 2;
ELSIF CM_AIN[8].HAI  THEN CM_AIN[8].ALMpri := 3;
ELSIF CM_AIN[8].LAI  THEN CM_AIN[8].ALMpri := 4;
ELSE CM_AIN[8].ALMpri := 5;
END_IF;
IF CM_AIN[8].ACK THEN CM_AIN[8].ACKD := 1; CM_AIN[8].BLINK := 0; CM_AIN[8].ACK := 0; END_IF;

(* ---- Channel 9  (Slot 4 Ch01) ---- *)
CM_AIN[9].PV := INT_TO_REAL(CM_AIN[9].IN);
IF CM_AIN[9].MODE THEN CM_AIN[9].PV := CM_AIN[9].PV_SIM; END_IF;
CM_AIN[9].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[9].ALARMTIME * 1000.0);
CM_AIN[9].ALARMDELAY.EnableIn := ((CM_AIN[9].PV >= CM_AIN[9].HHAL AND CM_AIN[9].HHEN AND CM_AIN[9].HHEN_PRG) OR
                                   (CM_AIN[9].PV >= CM_AIN[9].HAL  AND CM_AIN[9].HEN  AND CM_AIN[9].HEN_PRG)  OR
                                   (CM_AIN[9].PV <= CM_AIN[9].LAL  AND CM_AIN[9].LEN  AND CM_AIN[9].LEN_PRG)  OR
                                   (CM_AIN[9].PV <= CM_AIN[9].LLAL AND CM_AIN[9].LLEN AND CM_AIN[9].LLEN_PRG)) AND NOT CM_AIN[9].BAD;
TONR(CM_AIN[9].ALARMDELAY);
IF CM_AIN[9].ALARMDELAY.DN AND NOT CM_AIN[9].BAD THEN
    IF CM_AIN[9].PV >= CM_AIN[9].HHAL AND CM_AIN[9].HHEN AND CM_AIN[9].HHEN_PRG THEN CM_AIN[9].HHAI := 1; END_IF;
    IF CM_AIN[9].PV >= CM_AIN[9].HAL  AND CM_AIN[9].HEN  AND CM_AIN[9].HEN_PRG  THEN CM_AIN[9].HAI  := 1; END_IF;
    IF CM_AIN[9].PV <= CM_AIN[9].LAL  AND CM_AIN[9].LEN  AND CM_AIN[9].LEN_PRG  THEN CM_AIN[9].LAI  := 1; END_IF;
    IF CM_AIN[9].PV <= CM_AIN[9].LLAL AND CM_AIN[9].LLEN AND CM_AIN[9].LLEN_PRG THEN CM_AIN[9].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[9].PV < (CM_AIN[9].HHAL - CM_AIN[9].ALMDB) THEN CM_AIN[9].HHAI := 0; END_IF;
IF CM_AIN[9].PV < (CM_AIN[9].HAL  - CM_AIN[9].ALMDB) THEN CM_AIN[9].HAI  := 0; END_IF;
IF CM_AIN[9].PV > (CM_AIN[9].LAL  + CM_AIN[9].ALMDB) THEN CM_AIN[9].LAI  := 0; END_IF;
IF CM_AIN[9].PV > (CM_AIN[9].LLAL + CM_AIN[9].ALMDB) THEN CM_AIN[9].LLAI := 0; END_IF;
IF CM_AIN[9].BAD THEN CM_AIN[9].HHAI := 0; CM_AIN[9].HAI := 0; CM_AIN[9].LAI := 0; CM_AIN[9].LLAI := 0; END_IF;
CM_AIN[9].ALARM := CM_AIN[9].HHAI OR CM_AIN[9].HAI OR CM_AIN[9].LAI OR CM_AIN[9].LLAI;
IF CM_AIN[9].HHAI THEN CM_AIN[9].ALMpri := 1;
ELSIF CM_AIN[9].LLAI THEN CM_AIN[9].ALMpri := 2;
ELSIF CM_AIN[9].HAI  THEN CM_AIN[9].ALMpri := 3;
ELSIF CM_AIN[9].LAI  THEN CM_AIN[9].ALMpri := 4;
ELSE CM_AIN[9].ALMpri := 5;
END_IF;
IF CM_AIN[9].ACK THEN CM_AIN[9].ACKD := 1; CM_AIN[9].BLINK := 0; CM_AIN[9].ACK := 0; END_IF;

(* ---- Channel 10 (Slot 4 Ch02) ---- *)
CM_AIN[10].PV := INT_TO_REAL(CM_AIN[10].IN);
IF CM_AIN[10].MODE THEN CM_AIN[10].PV := CM_AIN[10].PV_SIM; END_IF;
CM_AIN[10].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[10].ALARMTIME * 1000.0);
CM_AIN[10].ALARMDELAY.EnableIn := ((CM_AIN[10].PV >= CM_AIN[10].HHAL AND CM_AIN[10].HHEN AND CM_AIN[10].HHEN_PRG) OR
                                    (CM_AIN[10].PV >= CM_AIN[10].HAL  AND CM_AIN[10].HEN  AND CM_AIN[10].HEN_PRG)  OR
                                    (CM_AIN[10].PV <= CM_AIN[10].LAL  AND CM_AIN[10].LEN  AND CM_AIN[10].LEN_PRG)  OR
                                    (CM_AIN[10].PV <= CM_AIN[10].LLAL AND CM_AIN[10].LLEN AND CM_AIN[10].LLEN_PRG)) AND NOT CM_AIN[10].BAD;
TONR(CM_AIN[10].ALARMDELAY);
IF CM_AIN[10].ALARMDELAY.DN AND NOT CM_AIN[10].BAD THEN
    IF CM_AIN[10].PV >= CM_AIN[10].HHAL AND CM_AIN[10].HHEN AND CM_AIN[10].HHEN_PRG THEN CM_AIN[10].HHAI := 1; END_IF;
    IF CM_AIN[10].PV >= CM_AIN[10].HAL  AND CM_AIN[10].HEN  AND CM_AIN[10].HEN_PRG  THEN CM_AIN[10].HAI  := 1; END_IF;
    IF CM_AIN[10].PV <= CM_AIN[10].LAL  AND CM_AIN[10].LEN  AND CM_AIN[10].LEN_PRG  THEN CM_AIN[10].LAI  := 1; END_IF;
    IF CM_AIN[10].PV <= CM_AIN[10].LLAL AND CM_AIN[10].LLEN AND CM_AIN[10].LLEN_PRG THEN CM_AIN[10].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[10].PV < (CM_AIN[10].HHAL - CM_AIN[10].ALMDB) THEN CM_AIN[10].HHAI := 0; END_IF;
IF CM_AIN[10].PV < (CM_AIN[10].HAL  - CM_AIN[10].ALMDB) THEN CM_AIN[10].HAI  := 0; END_IF;
IF CM_AIN[10].PV > (CM_AIN[10].LAL  + CM_AIN[10].ALMDB) THEN CM_AIN[10].LAI  := 0; END_IF;
IF CM_AIN[10].PV > (CM_AIN[10].LLAL + CM_AIN[10].ALMDB) THEN CM_AIN[10].LLAI := 0; END_IF;
IF CM_AIN[10].BAD THEN CM_AIN[10].HHAI := 0; CM_AIN[10].HAI := 0; CM_AIN[10].LAI := 0; CM_AIN[10].LLAI := 0; END_IF;
CM_AIN[10].ALARM := CM_AIN[10].HHAI OR CM_AIN[10].HAI OR CM_AIN[10].LAI OR CM_AIN[10].LLAI;
IF CM_AIN[10].HHAI THEN CM_AIN[10].ALMpri := 1;
ELSIF CM_AIN[10].LLAI THEN CM_AIN[10].ALMpri := 2;
ELSIF CM_AIN[10].HAI  THEN CM_AIN[10].ALMpri := 3;
ELSIF CM_AIN[10].LAI  THEN CM_AIN[10].ALMpri := 4;
ELSE CM_AIN[10].ALMpri := 5;
END_IF;
IF CM_AIN[10].ACK THEN CM_AIN[10].ACKD := 1; CM_AIN[10].BLINK := 0; CM_AIN[10].ACK := 0; END_IF;

(* ---- Channel 11 (Slot 4 Ch03) ---- *)
CM_AIN[11].PV := INT_TO_REAL(CM_AIN[11].IN);
IF CM_AIN[11].MODE THEN CM_AIN[11].PV := CM_AIN[11].PV_SIM; END_IF;
CM_AIN[11].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[11].ALARMTIME * 1000.0);
CM_AIN[11].ALARMDELAY.EnableIn := ((CM_AIN[11].PV >= CM_AIN[11].HHAL AND CM_AIN[11].HHEN AND CM_AIN[11].HHEN_PRG) OR
                                    (CM_AIN[11].PV >= CM_AIN[11].HAL  AND CM_AIN[11].HEN  AND CM_AIN[11].HEN_PRG)  OR
                                    (CM_AIN[11].PV <= CM_AIN[11].LAL  AND CM_AIN[11].LEN  AND CM_AIN[11].LEN_PRG)  OR
                                    (CM_AIN[11].PV <= CM_AIN[11].LLAL AND CM_AIN[11].LLEN AND CM_AIN[11].LLEN_PRG)) AND NOT CM_AIN[11].BAD;
TONR(CM_AIN[11].ALARMDELAY);
IF CM_AIN[11].ALARMDELAY.DN AND NOT CM_AIN[11].BAD THEN
    IF CM_AIN[11].PV >= CM_AIN[11].HHAL AND CM_AIN[11].HHEN AND CM_AIN[11].HHEN_PRG THEN CM_AIN[11].HHAI := 1; END_IF;
    IF CM_AIN[11].PV >= CM_AIN[11].HAL  AND CM_AIN[11].HEN  AND CM_AIN[11].HEN_PRG  THEN CM_AIN[11].HAI  := 1; END_IF;
    IF CM_AIN[11].PV <= CM_AIN[11].LAL  AND CM_AIN[11].LEN  AND CM_AIN[11].LEN_PRG  THEN CM_AIN[11].LAI  := 1; END_IF;
    IF CM_AIN[11].PV <= CM_AIN[11].LLAL AND CM_AIN[11].LLEN AND CM_AIN[11].LLEN_PRG THEN CM_AIN[11].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[11].PV < (CM_AIN[11].HHAL - CM_AIN[11].ALMDB) THEN CM_AIN[11].HHAI := 0; END_IF;
IF CM_AIN[11].PV < (CM_AIN[11].HAL  - CM_AIN[11].ALMDB) THEN CM_AIN[11].HAI  := 0; END_IF;
IF CM_AIN[11].PV > (CM_AIN[11].LAL  + CM_AIN[11].ALMDB) THEN CM_AIN[11].LAI  := 0; END_IF;
IF CM_AIN[11].PV > (CM_AIN[11].LLAL + CM_AIN[11].ALMDB) THEN CM_AIN[11].LLAI := 0; END_IF;
IF CM_AIN[11].BAD THEN CM_AIN[11].HHAI := 0; CM_AIN[11].HAI := 0; CM_AIN[11].LAI := 0; CM_AIN[11].LLAI := 0; END_IF;
CM_AIN[11].ALARM := CM_AIN[11].HHAI OR CM_AIN[11].HAI OR CM_AIN[11].LAI OR CM_AIN[11].LLAI;
IF CM_AIN[11].HHAI THEN CM_AIN[11].ALMpri := 1;
ELSIF CM_AIN[11].LLAI THEN CM_AIN[11].ALMpri := 2;
ELSIF CM_AIN[11].HAI  THEN CM_AIN[11].ALMpri := 3;
ELSIF CM_AIN[11].LAI  THEN CM_AIN[11].ALMpri := 4;
ELSE CM_AIN[11].ALMpri := 5;
END_IF;
IF CM_AIN[11].ACK THEN CM_AIN[11].ACKD := 1; CM_AIN[11].BLINK := 0; CM_AIN[11].ACK := 0; END_IF;

(* ---- Channel 12 (Slot 5 Ch00) ---- *)
CM_AIN[12].PV := INT_TO_REAL(CM_AIN[12].IN);
IF CM_AIN[12].MODE THEN CM_AIN[12].PV := CM_AIN[12].PV_SIM; END_IF;
CM_AIN[12].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[12].ALARMTIME * 1000.0);
CM_AIN[12].ALARMDELAY.EnableIn := ((CM_AIN[12].PV >= CM_AIN[12].HHAL AND CM_AIN[12].HHEN AND CM_AIN[12].HHEN_PRG) OR
                                    (CM_AIN[12].PV >= CM_AIN[12].HAL  AND CM_AIN[12].HEN  AND CM_AIN[12].HEN_PRG)  OR
                                    (CM_AIN[12].PV <= CM_AIN[12].LAL  AND CM_AIN[12].LEN  AND CM_AIN[12].LEN_PRG)  OR
                                    (CM_AIN[12].PV <= CM_AIN[12].LLAL AND CM_AIN[12].LLEN AND CM_AIN[12].LLEN_PRG)) AND NOT CM_AIN[12].BAD;
TONR(CM_AIN[12].ALARMDELAY);
IF CM_AIN[12].ALARMDELAY.DN AND NOT CM_AIN[12].BAD THEN
    IF CM_AIN[12].PV >= CM_AIN[12].HHAL AND CM_AIN[12].HHEN AND CM_AIN[12].HHEN_PRG THEN CM_AIN[12].HHAI := 1; END_IF;
    IF CM_AIN[12].PV >= CM_AIN[12].HAL  AND CM_AIN[12].HEN  AND CM_AIN[12].HEN_PRG  THEN CM_AIN[12].HAI  := 1; END_IF;
    IF CM_AIN[12].PV <= CM_AIN[12].LAL  AND CM_AIN[12].LEN  AND CM_AIN[12].LEN_PRG  THEN CM_AIN[12].LAI  := 1; END_IF;
    IF CM_AIN[12].PV <= CM_AIN[12].LLAL AND CM_AIN[12].LLEN AND CM_AIN[12].LLEN_PRG THEN CM_AIN[12].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[12].PV < (CM_AIN[12].HHAL - CM_AIN[12].ALMDB) THEN CM_AIN[12].HHAI := 0; END_IF;
IF CM_AIN[12].PV < (CM_AIN[12].HAL  - CM_AIN[12].ALMDB) THEN CM_AIN[12].HAI  := 0; END_IF;
IF CM_AIN[12].PV > (CM_AIN[12].LAL  + CM_AIN[12].ALMDB) THEN CM_AIN[12].LAI  := 0; END_IF;
IF CM_AIN[12].PV > (CM_AIN[12].LLAL + CM_AIN[12].ALMDB) THEN CM_AIN[12].LLAI := 0; END_IF;
IF CM_AIN[12].BAD THEN CM_AIN[12].HHAI := 0; CM_AIN[12].HAI := 0; CM_AIN[12].LAI := 0; CM_AIN[12].LLAI := 0; END_IF;
CM_AIN[12].ALARM := CM_AIN[12].HHAI OR CM_AIN[12].HAI OR CM_AIN[12].LAI OR CM_AIN[12].LLAI;
IF CM_AIN[12].HHAI THEN CM_AIN[12].ALMpri := 1;
ELSIF CM_AIN[12].LLAI THEN CM_AIN[12].ALMpri := 2;
ELSIF CM_AIN[12].HAI  THEN CM_AIN[12].ALMpri := 3;
ELSIF CM_AIN[12].LAI  THEN CM_AIN[12].ALMpri := 4;
ELSE CM_AIN[12].ALMpri := 5;
END_IF;
IF CM_AIN[12].ACK THEN CM_AIN[12].ACKD := 1; CM_AIN[12].BLINK := 0; CM_AIN[12].ACK := 0; END_IF;

(* ---- Channel 13 (Slot 5 Ch01) ---- *)
CM_AIN[13].PV := INT_TO_REAL(CM_AIN[13].IN);
IF CM_AIN[13].MODE THEN CM_AIN[13].PV := CM_AIN[13].PV_SIM; END_IF;
CM_AIN[13].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[13].ALARMTIME * 1000.0);
CM_AIN[13].ALARMDELAY.EnableIn := ((CM_AIN[13].PV >= CM_AIN[13].HHAL AND CM_AIN[13].HHEN AND CM_AIN[13].HHEN_PRG) OR
                                    (CM_AIN[13].PV >= CM_AIN[13].HAL  AND CM_AIN[13].HEN  AND CM_AIN[13].HEN_PRG)  OR
                                    (CM_AIN[13].PV <= CM_AIN[13].LAL  AND CM_AIN[13].LEN  AND CM_AIN[13].LEN_PRG)  OR
                                    (CM_AIN[13].PV <= CM_AIN[13].LLAL AND CM_AIN[13].LLEN AND CM_AIN[13].LLEN_PRG)) AND NOT CM_AIN[13].BAD;
TONR(CM_AIN[13].ALARMDELAY);
IF CM_AIN[13].ALARMDELAY.DN AND NOT CM_AIN[13].BAD THEN
    IF CM_AIN[13].PV >= CM_AIN[13].HHAL AND CM_AIN[13].HHEN AND CM_AIN[13].HHEN_PRG THEN CM_AIN[13].HHAI := 1; END_IF;
    IF CM_AIN[13].PV >= CM_AIN[13].HAL  AND CM_AIN[13].HEN  AND CM_AIN[13].HEN_PRG  THEN CM_AIN[13].HAI  := 1; END_IF;
    IF CM_AIN[13].PV <= CM_AIN[13].LAL  AND CM_AIN[13].LEN  AND CM_AIN[13].LEN_PRG  THEN CM_AIN[13].LAI  := 1; END_IF;
    IF CM_AIN[13].PV <= CM_AIN[13].LLAL AND CM_AIN[13].LLEN AND CM_AIN[13].LLEN_PRG THEN CM_AIN[13].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[13].PV < (CM_AIN[13].HHAL - CM_AIN[13].ALMDB) THEN CM_AIN[13].HHAI := 0; END_IF;
IF CM_AIN[13].PV < (CM_AIN[13].HAL  - CM_AIN[13].ALMDB) THEN CM_AIN[13].HAI  := 0; END_IF;
IF CM_AIN[13].PV > (CM_AIN[13].LAL  + CM_AIN[13].ALMDB) THEN CM_AIN[13].LAI  := 0; END_IF;
IF CM_AIN[13].PV > (CM_AIN[13].LLAL + CM_AIN[13].ALMDB) THEN CM_AIN[13].LLAI := 0; END_IF;
IF CM_AIN[13].BAD THEN CM_AIN[13].HHAI := 0; CM_AIN[13].HAI := 0; CM_AIN[13].LAI := 0; CM_AIN[13].LLAI := 0; END_IF;
CM_AIN[13].ALARM := CM_AIN[13].HHAI OR CM_AIN[13].HAI OR CM_AIN[13].LAI OR CM_AIN[13].LLAI;
IF CM_AIN[13].HHAI THEN CM_AIN[13].ALMpri := 1;
ELSIF CM_AIN[13].LLAI THEN CM_AIN[13].ALMpri := 2;
ELSIF CM_AIN[13].HAI  THEN CM_AIN[13].ALMpri := 3;
ELSIF CM_AIN[13].LAI  THEN CM_AIN[13].ALMpri := 4;
ELSE CM_AIN[13].ALMpri := 5;
END_IF;
IF CM_AIN[13].ACK THEN CM_AIN[13].ACKD := 1; CM_AIN[13].BLINK := 0; CM_AIN[13].ACK := 0; END_IF;

(* ---- Channel 14 (Slot 5 Ch02) ---- *)
CM_AIN[14].PV := INT_TO_REAL(CM_AIN[14].IN);
IF CM_AIN[14].MODE THEN CM_AIN[14].PV := CM_AIN[14].PV_SIM; END_IF;
CM_AIN[14].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[14].ALARMTIME * 1000.0);
CM_AIN[14].ALARMDELAY.EnableIn := ((CM_AIN[14].PV >= CM_AIN[14].HHAL AND CM_AIN[14].HHEN AND CM_AIN[14].HHEN_PRG) OR
                                    (CM_AIN[14].PV >= CM_AIN[14].HAL  AND CM_AIN[14].HEN  AND CM_AIN[14].HEN_PRG)  OR
                                    (CM_AIN[14].PV <= CM_AIN[14].LAL  AND CM_AIN[14].LEN  AND CM_AIN[14].LEN_PRG)  OR
                                    (CM_AIN[14].PV <= CM_AIN[14].LLAL AND CM_AIN[14].LLEN AND CM_AIN[14].LLEN_PRG)) AND NOT CM_AIN[14].BAD;
TONR(CM_AIN[14].ALARMDELAY);
IF CM_AIN[14].ALARMDELAY.DN AND NOT CM_AIN[14].BAD THEN
    IF CM_AIN[14].PV >= CM_AIN[14].HHAL AND CM_AIN[14].HHEN AND CM_AIN[14].HHEN_PRG THEN CM_AIN[14].HHAI := 1; END_IF;
    IF CM_AIN[14].PV >= CM_AIN[14].HAL  AND CM_AIN[14].HEN  AND CM_AIN[14].HEN_PRG  THEN CM_AIN[14].HAI  := 1; END_IF;
    IF CM_AIN[14].PV <= CM_AIN[14].LAL  AND CM_AIN[14].LEN  AND CM_AIN[14].LEN_PRG  THEN CM_AIN[14].LAI  := 1; END_IF;
    IF CM_AIN[14].PV <= CM_AIN[14].LLAL AND CM_AIN[14].LLEN AND CM_AIN[14].LLEN_PRG THEN CM_AIN[14].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[14].PV < (CM_AIN[14].HHAL - CM_AIN[14].ALMDB) THEN CM_AIN[14].HHAI := 0; END_IF;
IF CM_AIN[14].PV < (CM_AIN[14].HAL  - CM_AIN[14].ALMDB) THEN CM_AIN[14].HAI  := 0; END_IF;
IF CM_AIN[14].PV > (CM_AIN[14].LAL  + CM_AIN[14].ALMDB) THEN CM_AIN[14].LAI  := 0; END_IF;
IF CM_AIN[14].PV > (CM_AIN[14].LLAL + CM_AIN[14].ALMDB) THEN CM_AIN[14].LLAI := 0; END_IF;
IF CM_AIN[14].BAD THEN CM_AIN[14].HHAI := 0; CM_AIN[14].HAI := 0; CM_AIN[14].LAI := 0; CM_AIN[14].LLAI := 0; END_IF;
CM_AIN[14].ALARM := CM_AIN[14].HHAI OR CM_AIN[14].HAI OR CM_AIN[14].LAI OR CM_AIN[14].LLAI;
IF CM_AIN[14].HHAI THEN CM_AIN[14].ALMpri := 1;
ELSIF CM_AIN[14].LLAI THEN CM_AIN[14].ALMpri := 2;
ELSIF CM_AIN[14].HAI  THEN CM_AIN[14].ALMpri := 3;
ELSIF CM_AIN[14].LAI  THEN CM_AIN[14].ALMpri := 4;
ELSE CM_AIN[14].ALMpri := 5;
END_IF;
IF CM_AIN[14].ACK THEN CM_AIN[14].ACKD := 1; CM_AIN[14].BLINK := 0; CM_AIN[14].ACK := 0; END_IF;

(* ---- Channel 15 (Slot 5 Ch03) ---- *)
CM_AIN[15].PV := INT_TO_REAL(CM_AIN[15].IN);
IF CM_AIN[15].MODE THEN CM_AIN[15].PV := CM_AIN[15].PV_SIM; END_IF;
CM_AIN[15].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[15].ALARMTIME * 1000.0);
CM_AIN[15].ALARMDELAY.EnableIn := ((CM_AIN[15].PV >= CM_AIN[15].HHAL AND CM_AIN[15].HHEN AND CM_AIN[15].HHEN_PRG) OR
                                    (CM_AIN[15].PV >= CM_AIN[15].HAL  AND CM_AIN[15].HEN  AND CM_AIN[15].HEN_PRG)  OR
                                    (CM_AIN[15].PV <= CM_AIN[15].LAL  AND CM_AIN[15].LEN  AND CM_AIN[15].LEN_PRG)  OR
                                    (CM_AIN[15].PV <= CM_AIN[15].LLAL AND CM_AIN[15].LLEN AND CM_AIN[15].LLEN_PRG)) AND NOT CM_AIN[15].BAD;
TONR(CM_AIN[15].ALARMDELAY);
IF CM_AIN[15].ALARMDELAY.DN AND NOT CM_AIN[15].BAD THEN
    IF CM_AIN[15].PV >= CM_AIN[15].HHAL AND CM_AIN[15].HHEN AND CM_AIN[15].HHEN_PRG THEN CM_AIN[15].HHAI := 1; END_IF;
    IF CM_AIN[15].PV >= CM_AIN[15].HAL  AND CM_AIN[15].HEN  AND CM_AIN[15].HEN_PRG  THEN CM_AIN[15].HAI  := 1; END_IF;
    IF CM_AIN[15].PV <= CM_AIN[15].LAL  AND CM_AIN[15].LEN  AND CM_AIN[15].LEN_PRG  THEN CM_AIN[15].LAI  := 1; END_IF;
    IF CM_AIN[15].PV <= CM_AIN[15].LLAL AND CM_AIN[15].LLEN AND CM_AIN[15].LLEN_PRG THEN CM_AIN[15].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[15].PV < (CM_AIN[15].HHAL - CM_AIN[15].ALMDB) THEN CM_AIN[15].HHAI := 0; END_IF;
IF CM_AIN[15].PV < (CM_AIN[15].HAL  - CM_AIN[15].ALMDB) THEN CM_AIN[15].HAI  := 0; END_IF;
IF CM_AIN[15].PV > (CM_AIN[15].LAL  + CM_AIN[15].ALMDB) THEN CM_AIN[15].LAI  := 0; END_IF;
IF CM_AIN[15].PV > (CM_AIN[15].LLAL + CM_AIN[15].ALMDB) THEN CM_AIN[15].LLAI := 0; END_IF;
IF CM_AIN[15].BAD THEN CM_AIN[15].HHAI := 0; CM_AIN[15].HAI := 0; CM_AIN[15].LAI := 0; CM_AIN[15].LLAI := 0; END_IF;
CM_AIN[15].ALARM := CM_AIN[15].HHAI OR CM_AIN[15].HAI OR CM_AIN[15].LAI OR CM_AIN[15].LLAI;
IF CM_AIN[15].HHAI THEN CM_AIN[15].ALMpri := 1;
ELSIF CM_AIN[15].LLAI THEN CM_AIN[15].ALMpri := 2;
ELSIF CM_AIN[15].HAI  THEN CM_AIN[15].ALMpri := 3;
ELSIF CM_AIN[15].LAI  THEN CM_AIN[15].ALMpri := 4;
ELSE CM_AIN[15].ALMpri := 5;
END_IF;
IF CM_AIN[15].ACK THEN CM_AIN[15].ACKD := 1; CM_AIN[15].BLINK := 0; CM_AIN[15].ACK := 0; END_IF;

(* ---- Channel 16 (Slot 6 Ch00) ---- *)
CM_AIN[16].PV := INT_TO_REAL(CM_AIN[16].IN);
IF CM_AIN[16].MODE THEN CM_AIN[16].PV := CM_AIN[16].PV_SIM; END_IF;
CM_AIN[16].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[16].ALARMTIME * 1000.0);
CM_AIN[16].ALARMDELAY.EnableIn := ((CM_AIN[16].PV >= CM_AIN[16].HHAL AND CM_AIN[16].HHEN AND CM_AIN[16].HHEN_PRG) OR
                                    (CM_AIN[16].PV >= CM_AIN[16].HAL  AND CM_AIN[16].HEN  AND CM_AIN[16].HEN_PRG)  OR
                                    (CM_AIN[16].PV <= CM_AIN[16].LAL  AND CM_AIN[16].LEN  AND CM_AIN[16].LEN_PRG)  OR
                                    (CM_AIN[16].PV <= CM_AIN[16].LLAL AND CM_AIN[16].LLEN AND CM_AIN[16].LLEN_PRG)) AND NOT CM_AIN[16].BAD;
TONR(CM_AIN[16].ALARMDELAY);
IF CM_AIN[16].ALARMDELAY.DN AND NOT CM_AIN[16].BAD THEN
    IF CM_AIN[16].PV >= CM_AIN[16].HHAL AND CM_AIN[16].HHEN AND CM_AIN[16].HHEN_PRG THEN CM_AIN[16].HHAI := 1; END_IF;
    IF CM_AIN[16].PV >= CM_AIN[16].HAL  AND CM_AIN[16].HEN  AND CM_AIN[16].HEN_PRG  THEN CM_AIN[16].HAI  := 1; END_IF;
    IF CM_AIN[16].PV <= CM_AIN[16].LAL  AND CM_AIN[16].LEN  AND CM_AIN[16].LEN_PRG  THEN CM_AIN[16].LAI  := 1; END_IF;
    IF CM_AIN[16].PV <= CM_AIN[16].LLAL AND CM_AIN[16].LLEN AND CM_AIN[16].LLEN_PRG THEN CM_AIN[16].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[16].PV < (CM_AIN[16].HHAL - CM_AIN[16].ALMDB) THEN CM_AIN[16].HHAI := 0; END_IF;
IF CM_AIN[16].PV < (CM_AIN[16].HAL  - CM_AIN[16].ALMDB) THEN CM_AIN[16].HAI  := 0; END_IF;
IF CM_AIN[16].PV > (CM_AIN[16].LAL  + CM_AIN[16].ALMDB) THEN CM_AIN[16].LAI  := 0; END_IF;
IF CM_AIN[16].PV > (CM_AIN[16].LLAL + CM_AIN[16].ALMDB) THEN CM_AIN[16].LLAI := 0; END_IF;
IF CM_AIN[16].BAD THEN CM_AIN[16].HHAI := 0; CM_AIN[16].HAI := 0; CM_AIN[16].LAI := 0; CM_AIN[16].LLAI := 0; END_IF;
CM_AIN[16].ALARM := CM_AIN[16].HHAI OR CM_AIN[16].HAI OR CM_AIN[16].LAI OR CM_AIN[16].LLAI;
IF CM_AIN[16].HHAI THEN CM_AIN[16].ALMpri := 1;
ELSIF CM_AIN[16].LLAI THEN CM_AIN[16].ALMpri := 2;
ELSIF CM_AIN[16].HAI  THEN CM_AIN[16].ALMpri := 3;
ELSIF CM_AIN[16].LAI  THEN CM_AIN[16].ALMpri := 4;
ELSE CM_AIN[16].ALMpri := 5;
END_IF;
IF CM_AIN[16].ACK THEN CM_AIN[16].ACKD := 1; CM_AIN[16].BLINK := 0; CM_AIN[16].ACK := 0; END_IF;

(* ---- Channel 17 (Slot 6 Ch01) ---- *)
CM_AIN[17].PV := INT_TO_REAL(CM_AIN[17].IN);
IF CM_AIN[17].MODE THEN CM_AIN[17].PV := CM_AIN[17].PV_SIM; END_IF;
CM_AIN[17].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[17].ALARMTIME * 1000.0);
CM_AIN[17].ALARMDELAY.EnableIn := ((CM_AIN[17].PV >= CM_AIN[17].HHAL AND CM_AIN[17].HHEN AND CM_AIN[17].HHEN_PRG) OR
                                    (CM_AIN[17].PV >= CM_AIN[17].HAL  AND CM_AIN[17].HEN  AND CM_AIN[17].HEN_PRG)  OR
                                    (CM_AIN[17].PV <= CM_AIN[17].LAL  AND CM_AIN[17].LEN  AND CM_AIN[17].LEN_PRG)  OR
                                    (CM_AIN[17].PV <= CM_AIN[17].LLAL AND CM_AIN[17].LLEN AND CM_AIN[17].LLEN_PRG)) AND NOT CM_AIN[17].BAD;
TONR(CM_AIN[17].ALARMDELAY);
IF CM_AIN[17].ALARMDELAY.DN AND NOT CM_AIN[17].BAD THEN
    IF CM_AIN[17].PV >= CM_AIN[17].HHAL AND CM_AIN[17].HHEN AND CM_AIN[17].HHEN_PRG THEN CM_AIN[17].HHAI := 1; END_IF;
    IF CM_AIN[17].PV >= CM_AIN[17].HAL  AND CM_AIN[17].HEN  AND CM_AIN[17].HEN_PRG  THEN CM_AIN[17].HAI  := 1; END_IF;
    IF CM_AIN[17].PV <= CM_AIN[17].LAL  AND CM_AIN[17].LEN  AND CM_AIN[17].LEN_PRG  THEN CM_AIN[17].LAI  := 1; END_IF;
    IF CM_AIN[17].PV <= CM_AIN[17].LLAL AND CM_AIN[17].LLEN AND CM_AIN[17].LLEN_PRG THEN CM_AIN[17].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[17].PV < (CM_AIN[17].HHAL - CM_AIN[17].ALMDB) THEN CM_AIN[17].HHAI := 0; END_IF;
IF CM_AIN[17].PV < (CM_AIN[17].HAL  - CM_AIN[17].ALMDB) THEN CM_AIN[17].HAI  := 0; END_IF;
IF CM_AIN[17].PV > (CM_AIN[17].LAL  + CM_AIN[17].ALMDB) THEN CM_AIN[17].LAI  := 0; END_IF;
IF CM_AIN[17].PV > (CM_AIN[17].LLAL + CM_AIN[17].ALMDB) THEN CM_AIN[17].LLAI := 0; END_IF;
IF CM_AIN[17].BAD THEN CM_AIN[17].HHAI := 0; CM_AIN[17].HAI := 0; CM_AIN[17].LAI := 0; CM_AIN[17].LLAI := 0; END_IF;
CM_AIN[17].ALARM := CM_AIN[17].HHAI OR CM_AIN[17].HAI OR CM_AIN[17].LAI OR CM_AIN[17].LLAI;
IF CM_AIN[17].HHAI THEN CM_AIN[17].ALMpri := 1;
ELSIF CM_AIN[17].LLAI THEN CM_AIN[17].ALMpri := 2;
ELSIF CM_AIN[17].HAI  THEN CM_AIN[17].ALMpri := 3;
ELSIF CM_AIN[17].LAI  THEN CM_AIN[17].ALMpri := 4;
ELSE CM_AIN[17].ALMpri := 5;
END_IF;
IF CM_AIN[17].ACK THEN CM_AIN[17].ACKD := 1; CM_AIN[17].BLINK := 0; CM_AIN[17].ACK := 0; END_IF;

(* ---- Channel 18 (Slot 6 Ch02) ---- *)
CM_AIN[18].PV := INT_TO_REAL(CM_AIN[18].IN);
IF CM_AIN[18].MODE THEN CM_AIN[18].PV := CM_AIN[18].PV_SIM; END_IF;
CM_AIN[18].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[18].ALARMTIME * 1000.0);
CM_AIN[18].ALARMDELAY.EnableIn := ((CM_AIN[18].PV >= CM_AIN[18].HHAL AND CM_AIN[18].HHEN AND CM_AIN[18].HHEN_PRG) OR
                                    (CM_AIN[18].PV >= CM_AIN[18].HAL  AND CM_AIN[18].HEN  AND CM_AIN[18].HEN_PRG)  OR
                                    (CM_AIN[18].PV <= CM_AIN[18].LAL  AND CM_AIN[18].LEN  AND CM_AIN[18].LEN_PRG)  OR
                                    (CM_AIN[18].PV <= CM_AIN[18].LLAL AND CM_AIN[18].LLEN AND CM_AIN[18].LLEN_PRG)) AND NOT CM_AIN[18].BAD;
TONR(CM_AIN[18].ALARMDELAY);
IF CM_AIN[18].ALARMDELAY.DN AND NOT CM_AIN[18].BAD THEN
    IF CM_AIN[18].PV >= CM_AIN[18].HHAL AND CM_AIN[18].HHEN AND CM_AIN[18].HHEN_PRG THEN CM_AIN[18].HHAI := 1; END_IF;
    IF CM_AIN[18].PV >= CM_AIN[18].HAL  AND CM_AIN[18].HEN  AND CM_AIN[18].HEN_PRG  THEN CM_AIN[18].HAI  := 1; END_IF;
    IF CM_AIN[18].PV <= CM_AIN[18].LAL  AND CM_AIN[18].LEN  AND CM_AIN[18].LEN_PRG  THEN CM_AIN[18].LAI  := 1; END_IF;
    IF CM_AIN[18].PV <= CM_AIN[18].LLAL AND CM_AIN[18].LLEN AND CM_AIN[18].LLEN_PRG THEN CM_AIN[18].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[18].PV < (CM_AIN[18].HHAL - CM_AIN[18].ALMDB) THEN CM_AIN[18].HHAI := 0; END_IF;
IF CM_AIN[18].PV < (CM_AIN[18].HAL  - CM_AIN[18].ALMDB) THEN CM_AIN[18].HAI  := 0; END_IF;
IF CM_AIN[18].PV > (CM_AIN[18].LAL  + CM_AIN[18].ALMDB) THEN CM_AIN[18].LAI  := 0; END_IF;
IF CM_AIN[18].PV > (CM_AIN[18].LLAL + CM_AIN[18].ALMDB) THEN CM_AIN[18].LLAI := 0; END_IF;
IF CM_AIN[18].BAD THEN CM_AIN[18].HHAI := 0; CM_AIN[18].HAI := 0; CM_AIN[18].LAI := 0; CM_AIN[18].LLAI := 0; END_IF;
CM_AIN[18].ALARM := CM_AIN[18].HHAI OR CM_AIN[18].HAI OR CM_AIN[18].LAI OR CM_AIN[18].LLAI;
IF CM_AIN[18].HHAI THEN CM_AIN[18].ALMpri := 1;
ELSIF CM_AIN[18].LLAI THEN CM_AIN[18].ALMpri := 2;
ELSIF CM_AIN[18].HAI  THEN CM_AIN[18].ALMpri := 3;
ELSIF CM_AIN[18].LAI  THEN CM_AIN[18].ALMpri := 4;
ELSE CM_AIN[18].ALMpri := 5;
END_IF;
IF CM_AIN[18].ACK THEN CM_AIN[18].ACKD := 1; CM_AIN[18].BLINK := 0; CM_AIN[18].ACK := 0; END_IF;

(* ---- Channel 19 (Slot 6 Ch03) ---- *)
CM_AIN[19].PV := INT_TO_REAL(CM_AIN[19].IN);
IF CM_AIN[19].MODE THEN CM_AIN[19].PV := CM_AIN[19].PV_SIM; END_IF;
CM_AIN[19].ALARMDELAY.PRE := REAL_TO_DINT(CM_AIN[19].ALARMTIME * 1000.0);
CM_AIN[19].ALARMDELAY.EnableIn := ((CM_AIN[19].PV >= CM_AIN[19].HHAL AND CM_AIN[19].HHEN AND CM_AIN[19].HHEN_PRG) OR
                                    (CM_AIN[19].PV >= CM_AIN[19].HAL  AND CM_AIN[19].HEN  AND CM_AIN[19].HEN_PRG)  OR
                                    (CM_AIN[19].PV <= CM_AIN[19].LAL  AND CM_AIN[19].LEN  AND CM_AIN[19].LEN_PRG)  OR
                                    (CM_AIN[19].PV <= CM_AIN[19].LLAL AND CM_AIN[19].LLEN AND CM_AIN[19].LLEN_PRG)) AND NOT CM_AIN[19].BAD;
TONR(CM_AIN[19].ALARMDELAY);
IF CM_AIN[19].ALARMDELAY.DN AND NOT CM_AIN[19].BAD THEN
    IF CM_AIN[19].PV >= CM_AIN[19].HHAL AND CM_AIN[19].HHEN AND CM_AIN[19].HHEN_PRG THEN CM_AIN[19].HHAI := 1; END_IF;
    IF CM_AIN[19].PV >= CM_AIN[19].HAL  AND CM_AIN[19].HEN  AND CM_AIN[19].HEN_PRG  THEN CM_AIN[19].HAI  := 1; END_IF;
    IF CM_AIN[19].PV <= CM_AIN[19].LAL  AND CM_AIN[19].LEN  AND CM_AIN[19].LEN_PRG  THEN CM_AIN[19].LAI  := 1; END_IF;
    IF CM_AIN[19].PV <= CM_AIN[19].LLAL AND CM_AIN[19].LLEN AND CM_AIN[19].LLEN_PRG THEN CM_AIN[19].LLAI := 1; END_IF;
END_IF;
IF CM_AIN[19].PV < (CM_AIN[19].HHAL - CM_AIN[19].ALMDB) THEN CM_AIN[19].HHAI := 0; END_IF;
IF CM_AIN[19].PV < (CM_AIN[19].HAL  - CM_AIN[19].ALMDB) THEN CM_AIN[19].HAI  := 0; END_IF;
IF CM_AIN[19].PV > (CM_AIN[19].LAL  + CM_AIN[19].ALMDB) THEN CM_AIN[19].LAI  := 0; END_IF;
IF CM_AIN[19].PV > (CM_AIN[19].LLAL + CM_AIN[19].ALMDB) THEN CM_AIN[19].LLAI := 0; END_IF;
IF CM_AIN[19].BAD THEN CM_AIN[19].HHAI := 0; CM_AIN[19].HAI := 0; CM_AIN[19].LAI := 0; CM_AIN[19].LLAI := 0; END_IF;
CM_AIN[19].ALARM := CM_AIN[19].HHAI OR CM_AIN[19].HAI OR CM_AIN[19].LAI OR CM_AIN[19].LLAI;
IF CM_AIN[19].HHAI THEN CM_AIN[19].ALMpri := 1;
ELSIF CM_AIN[19].LLAI THEN CM_AIN[19].ALMpri := 2;
ELSIF CM_AIN[19].HAI  THEN CM_AIN[19].ALMpri := 3;
ELSIF CM_AIN[19].LAI  THEN CM_AIN[19].ALMpri := 4;
ELSE CM_AIN[19].ALMpri := 5;
END_IF;
IF CM_AIN[19].ACK THEN CM_AIN[19].ACKD := 1; CM_AIN[19].BLINK := 0; CM_AIN[19].ACK := 0; END_IF;
]]>
            </STContent>
          </Routine>

        </Routines>
      </Program>
    </Programs>
  </Controller>
</RSLogix5000Content>
